# 4月の週末BESS復元不能による停止

固定 `2ff239e1dc488409e8cf215bff918953fd36346f` の月別実行は、1〜3月の3週で独立監査を通過し、4月7日開始週のhour 158で停止した。158/168時間まで受理、5〜12月は未実行。4月の週間物理検証・確定週間会計は成立していない。監視は計算停止を正しく検出し、2026-09-19 20:14 JSTに一度だけ既存タスクへ通知した。完了メールは送信していない。

## 確認できた原因

4月13日14時の残り10時間について、保存IISには以下が同時に含まれる。

- 初期BESS残量: 2,143.238688133444 kWh。
- 残り40 slotの予測PV合計: 844.579 kWh。
- 系統電力からBESSへの充電: 全40 slotで禁止。
- BESS充電効率: 0.95。
- 週末残量の等式: 3,000 kWh。

残りのPVを全部BESSへ充電し、バスへのPV供給とBESS放電をゼロとする楽観的な上界でも、

`E_end <= 2143.238688133444 + 0.95 × 844.579 = 2945.588738133444 kWh`

となる。目標との差は **54.411261866556 kWh**。電力・充放電モード等を無視した上界さえ目標に届かないため、この開始状態と予測・供給源条件では時間延長や探索設定変更で解消しない。54.4 kWhは上記の楽観条件での不足下限であり、実行可能な補給計画や必要設備容量の算定値ではない。

直前のhour 157（13〜14時、slot 628〜631）のPVは予測464.828 kWhに対し、履歴による実績再生値68.0 kWhだった。バスへの直接供給7.5 kWhを差し引き、BESS充電は60.5 kWh。14時のBESSは予測2,520.225288133443 kWhに対し実績再生2,143.238688133444 kWhで、376.9866 kWhの差が生じた。保存済み各slotのエネルギー式と次時刻への引継ぎは整合しており、残量の単純な転記誤りではない。

ここでの「実績」はSolcast履歴から作った再生入力であり、営業所の実測発電量を意味しない。残りの実績PVを先読みして原因判定や計画に使っていない。

## 実装経路と不足していた保証

`run_shibu21_seasonal_diagnostic.solve_week` → `RollingReoptimizer.reoptimize_charging_hour` → Stage 2の予測計画 → `execute_pv_prefix` → `build_next_execution_state` → 次のhourという経路を確認した。PVが不足したとき、実行器は指令済みのバス充電・BESS放電を維持し、観測PVに応じて実際のPV充電量を減らす。BESSへの系統充電を後から追加する仕組みではない。

`src/optimization/milp/pv_execution_reserve.py` の既存制約は、直近1時間のPVがゼロでも物理下限1,200 kWhを割らないための予備残量を確保する。一方、週末3,000 kWhへの到達可能性は予測計画上の判定であり、予測誤差を受けた後も到達可能である保証はなかった。新しい週末復元条件を加えただけでは、この保証の不足は埋まらない。

## 対処と次の条件選択

停止原本、通知記録、旧部分報告・監査JSONは `output/monthly_cyclic_20260919/script_observer/failure_review_20260919/` にhash照合して保存した。監査台帳へ4月を `FAILED_CASE_DIAGNOSTIC_ONLY / fully_audited=false` として別記し、結果表とREADME・開発記録・blocker・実行手順を3/12週通過・停止へ同期した。旧3週を新条件の成功結果へ繰り越さない。

次の条件はユーザーへ選択を提示している。

1. **PVのみのBESS充電を維持する案（推奨）**: 週末復元のための残量を予測誤差に備えて事前に確保する。どの不確実性範囲まで保証するかを宣言し、低PVと週末直前の回帰ケースで検証する。バス向けBESS利用量・購入電力・ピークの比較条件も変わる。
2. **系統からBESSへの補給を認める案**: 時間帯・電力・料金を明示して次の最適化で補給する。設備の供給源条件を変えるため、同じPV専用蓄電池の実験とは扱わない。

いずれも今回の失敗状態からの継ぎ足しや、実績を見た後の補修ではない。方針決定・実装・関連検証後、新しいclean固定版から全12週を新規実行する。現時点ではソルバー、固定コード、物理許容差、供給源条件は変更しておらず、計算と監視は再起動していない。週末等式を緩めて成功扱いにしない。

## 再現証拠

- 固定原本: `C:/Users/RTDS_admin/.codex/worktrees/monthly-cyclic-20260919/master-course/output/monthly_cyclic_campaign_20260919/cases/2025-04-07/diagnostic/2025-04-07/`。
- 診断スクリプト: `output/monthly_cyclic_20260919/diagnose_april_terminal.py`。
- 数値と原本SHA: `output/monthly_cyclic_20260919/april_terminal_diagnosis.json`。
- 対応記録: `output/monthly_cyclic_20260919/script_observer/failure_handling_april_20260919.json`。
- 現在の途中結果: [月別BESS復元条件の結果](SHIBU21_23_MONTHLY_CYCLIC_RESULTS_20260919.md)。

診断スクリプトは求解を呼ばず、保存IISの40 slotのPV予算・系統充電禁止・終端等式を読み、PreparedのPV配列・初期残量・効率・供給源条件と照合する。前時間の4 slotのエネルギー保存、引継ぎ残量、固定SHA・clean状態の前後一致もassertで検証した。これは失敗原因の診断であり、修正案の実装・全週物理通過・研究承認の証拠ではない。

**DIAGNOSTIC / NOT USED FOR RESEARCH CONCLUSIONS、研究採用BLOCKED**。

報告・停止状態・通知の関連テスト50件通過。凍結原本のhashとclean SHA、ユーザー編集中のPowerPointのhash不変、今回の完了bundle・payload・送信receiptが未生成であることを確認した。
