# 柱B①　蓄電池の最適化：設計案（2026-11-20）

- 本人の決定（11/20）：柱Bは「蓄電池の最適化」と「日をまたぐ計画の比較」の両方。全国大会の原稿はまず柱Aで作り、柱Bを載せるかは12月の計算の進み具合で占部先生と相談する。
- この文書は設計案。コードはまだ変えていない。数値はすべて DIAGNOSTIC。

## 1. 今の扱い（コードと記録で確認した事実）

| 項目 | 今（rc42・柱A） | 出どころ |
|---|---|---|
| 蓄電池の動かし方 | 規則：`bess_priority_mode = pv_self_consumption`（太陽光はまずバスへ、余りを蓄電池へ。足りない分を蓄電池から出す） | `src/optimization/common/bess_dispatch_policy.py`、`docs/notes/BESS_AUXILIARY_POLICY_20260921.md` |
| 系統→蓄電池 | なし（太陽光だけで充電） | 同上の検査で拒否 |
| 運転範囲 | 20〜80%（6,000 kWh のうち 1,200〜4,800 kWh）、出力 900 kW、初期 3,000 kWh | `config/shibu21_23_auxiliary_bess_20260921.json` ほか |
| 週の終わりの残量 | `minimum_only`（下限20%を守るだけ。初期に戻す条件なし） | 同上 |
| 残量の減りの扱い | 費用に入らない。週の間に取り崩した分は「ただの電気」になる（11/10 の見直し：a400u で −491 kWh） | `project_model_review_1110`、HANDOFF_20261110 |

規則に切り替えた経緯（9/21）：本人の指定「蓄電池は本題ではない」。その前の最適化（`cost_driven`）では、次の問題が出ていた。

- **予報が外れたときに週末の残量へ戻せない（9/19、4月の週）：** 太陽光だけで充電するので、予報より曇ると、週末に初期残量へ戻す等式が満たせず、毎時の立て直しが止まった（不足 54.4 kWh）。
- **対策（9/20）：** `bess_forecast_reserve_policy = evaluation_target_zero_pv`。太陽光がゼロでも初期残量を下回らないように、毎時の放電を制限する。コードは残っている（`src/optimization/common/bess_reserve_policy.py`、`src/optimization/rolling/reoptimizer.py`）。

`cost_driven` のモードは今もコードの既定値で、テストも4ファイルある。ただし 9/21 以降の柱Aの修正（料金A、Stage 2 の数値の扱い、毎時の立て直しの修正など）と組み合わせた実規模の計算はしていない。

## 2. 決めたこと（本人、11/20）と、その実装

| 項目 | 決定 |
|---|---|
| 週の終わりの残量 | 下限（20%）だけを守る。そのかわり、取り崩した分を費用に入れる |
| 運用の意図 | 晴れが見込まれる日は、朝に蓄電池から出して空きを作り、昼の太陽光でいっぱいに充電する。捨てる太陽光を減らす |
| 系統→蓄電池 | まず太陽光だけ。系統からの充電は、あとで 90・200 kW の冬だけ試す |

### 2.1 取り崩しの費用（新しく作る）

残量の価値の単価を v［円/kWh］とし、計画の最初の残量 E₀ と最後の残量 E_T の差に v をかけて、目的関数に足す。

```
蓄電池の残量の費用 ＝ v × (E₀ − E_T)
```

- v は料金Aの電力量の単価 17.43 円/kWh とする（案）。
- E_T が E₀ より多ければ、この項はマイナス（残した分の価値）になる。
- **この項で「朝に出して昼に満たす」動きが自然に出る理由：**
  - 1 kWh 放電してバスに 0.95 kWh 渡しても、買電は 0.95×17.43 ≒ 16.6 円しか減らない。一方、残量の価値は 17.43 円減る。だから、あとで太陽光で満たし直せる見込みがない限り、放電しない。
  - 捨てるはずの太陽光で満たし直せるなら、満たす費用は0円なので、朝に放電した分だけ得になる。
  - つまり、捨てる太陽光が見込まれる日にだけ、朝に出して昼に満たす動きになる。
- **予報の限界：** 今の前日計画の予報は平年値（毎日ほぼ同じ曲線）なので、「晴れの日」を見分けられない。毎日、平年並みの余りを見込んで動く。天候つきの予報（柱B② の F1）を入れると、晴れの日だけに効くようになる。
- **毎時の立て直し：** 24時間先までの窓の終わりの残量にも同じ v をかける。窓の終わりの残量に価値がないと、各窓で使い切ってしまうため。
- **結果の費用：** 基本料金と同じく、実行した結果（週の最初と最後の残量）から計算して総費用に足す。規則方式（柱A）にも同じ項を足し、両方式を同じ物差しで比べる。今の `executed_day_accounting.json` の中身は変えない。

### 2.2 予報が外れたときの守り（既存の仕組みを広げる）

9/19 の失敗は「週末に初期残量へ戻す等式」が原因だった。今回は下限だけなので、その失敗は起きない。

ただし、1時間の中で「同じ時間の太陽光で充電してから放電する」計画を立てると、実際の太陽光が少ないときに下限を割る。これを防ぐため、既存の予備の仕組み（`bess_forecast_reserve_policy = evaluation_target_every_prefix`）を広げる。

- 新しい設定 `physical_floor_every_prefix`：各1時間の中の放電は、その時間の初めの残量からだけ出せる（同じ時間の太陽光をあてにしない）。守る値は初期残量ではなく下限（20%）。
- 前の時間までに貯めた太陽光は使える。蓄電池を使える量は、9/20 の対策（初期残量を割らない）より大きい。

### 2.3 系統から蓄電池への充電

まず使わない（太陽光だけ）。

### 2.4 便割当（Stage 1）での扱い

今の Stage 1 は蓄電池の規則を緩めた連続近似で解いている（記録あり）。最適化にしても Stage 1 のモデルは変えず、Stage 2（充電）と毎時の立て直しで蓄電池を最適化する。2段階法なので全体の最適ではない、という限界は柱Aと同じ。

## 3. 比べる計算（案）

- 条件は柱Aと同じ：rc42 の入力、料金A、冬・春・夏、受電上限 90・200・400・900 kW、初期割当2通りのうち柱Aで採用した側。
- 比べるのは蓄電池の動かし方だけ：規則と最適化（取り崩しの費用 v＝17.43 円/kWh、1時間ごとの予備、太陽光だけで充電）。
- **注意：** AGENTS.md の規則で、コードを変えたら規則方式も同じ新しい固定版で計算し直す。rc42 の数値と直接並べない。
- 指標：総費用（料金A）、買電量、最大受電、超過、捨てた太陽光、蓄電池の充放電量と損失、電気バスの担当便、CO₂。週の終わりの残量も必ず示す。

計算量：12ケース × 2方式 = 24件。柱Aの rc42 と同じくらい（1件あたり便割当 約2.5時間＋毎時の立て直し）。便割当は方式によらないので、規則方式の割当をそのまま使えば、立て直しの分だけになる（要確認：割当を固定して Stage 2 だけ比べると、「蓄電池の扱いで便割当が変わる」効果は見えない）。

## 4. 進め方と日程（案）

| 時期 | 内容 |
|---|---|
| 11/21〜11/24 | 取り崩しの費用と1時間ごとの予備を実装。小さな架空データの回帰テスト（朝に出して昼に満たす、予備、超過、料金A の集計） |
| 11/25〜11/27 | 1ケース（400 kW 冬）で試し計算。立て直しが168時間通るか、時間を測る |
| 11/28 | 中間発表（計算機は回しておける） |
| 11/29〜12/6 | 固定版を作り、24件を計算 |
| 12/7〜12/13 | 集計。差が小さくても結果として報告 |
| 12月中 | 進み具合で、全国大会の原稿に入れるかを占部先生と相談 |

日をまたぐ計画の比較（柱B②、10/30 設計）は、この後に続ける。連結実行がまだないので、年内に結果まで出すのは難しい見込み。

## 5. 確認したいこと

- v（残量の単価）は 17.43 円/kWh でよいか。0.95 をかけた 16.6 円/kWh にすると、満たし直せない放電も損得なしになる。

## rc43 の最初の結果（2026-11-21、eob400 冬、DIAGNOSTIC）

- VERIFIED（毎時の立て直し175回、時間切れ0回）。総費用（残量の費用込み）435.7万円/週。
- 蓄電池：3,000 → 3,425 kWh。週の前半は残量が2,400〜3,100 kWh あるのに買電（1日目2,215 kWh）、後半は上限4,800 kWh 近くまでたまり、太陽光を捨てた（4〜6日目に1日1,400〜1,800 kWh）。
- 週全体：買電7,369 kWh、捨てた太陽光6,097 kWh。参考の rc42 規則（旧版、直接は比べない）は買電3,955 kWh、捨てた太陽光4,323 kWh、残量3,000→1,200 kWh。
- 見立て（推測）：24時間の窓の終わりごとに残量を17.43円/kWhで評価すると、放電1 kWh は 17.43/0.95 = 18.35円の価値を失い、買電17.43円より高くつく。そのため、窓の中で満たし直せると予報が示す場合しか放電しない。ためた分は窓の終わりの評価で得になるので、蓄電池は満杯に向かう。
- 規則方式の再計算（erb400 冬）の結果で同じ版どうしを比べてから、値段の決め方を見直す。
